<!DOCTYPE html>
<html lang="zh-CN">
<head>
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1">
    <meta name="keywords" content="Hexo Theme Redefine">
    
    
    <meta name="author" content="kuangyue111">
    
    <!-- Completely eliminate flash of wrong theme -->
    <script>
        (function() {
            const THEME_KEY = "REDEFINE-THEME-STATUS";
            const DARK = "dark", LIGHT = "light";
            
            // Get preferred theme
            function getTheme() {
                try {
                    const saved = localStorage.getItem(THEME_KEY);
                    if (saved) {
                        const { isDark } = JSON.parse(saved);
                        return isDark ? DARK : LIGHT;
                    }
                } catch (e) {}
                
                return matchMedia("(prefers-color-scheme: dark)").matches ? DARK : LIGHT;
            }
            
            // Apply theme to document
            function applyTheme(theme) {
                const isDark = theme === DARK;
                const root = document.documentElement;
                
                // Set classes for compatibility
                root.classList.add(theme);
                root.classList.remove(isDark ? LIGHT : DARK);
                root.style.colorScheme = theme;
            }
            
            // Initial application
            const theme = getTheme();
            applyTheme(theme);
            
            // Listen for system preference changes
            matchMedia("(prefers-color-scheme: dark)").addEventListener("change", ({ matches }) => {
                // Only update if using system preference (no localStorage entry)
                if (!localStorage.getItem(THEME_KEY)) {
                    applyTheme(matches ? DARK : LIGHT);
                }
            });
            
            // Set body classes ASAP (before DOMContentLoaded)
            (function() {
                const addBodyClass = () => {
                    const b = document.body;
                    if (!b) return false;
                    b.classList.add(theme + "-mode");
                    return true;
                };

                // Try immediately
                if (addBodyClass()) return;

                // Observe until body exists
                const mo = new MutationObserver(() => {
                    if (addBodyClass()) mo.disconnect();
                });
                mo.observe(document.documentElement, { childList: true, subtree: true });
            })();
        })();
    </script>
    
    <!-- preconnect -->
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>

    
    <!--- Seo Part-->
    
    <link rel="canonical" href="https://kuangyue111.github.io/2026/06/16/2026-06-16-iec61850-in-energy-storage/"/>
    <meta name="robots" content="index,follow">
    <meta name="googlebot" content="index,follow">
    <meta name="revisit-after" content="1 days">
    
    
        
        <meta name="description" content="Hexo Theme Redefine, Redefine Your Hexo Journey.">
<meta property="og:type" content="article">
<meta property="og:title" content="IEC 61850 在储能系统中的深度解析：从标准架构到工程代码实现">
<meta property="og:url" content="https://kuangyue111.github.io/2026/06/16/2026-06-16-iec61850-in-energy-storage/index.html">
<meta property="og:site_name" content="KuangYue&#39;s Blog">
<meta property="og:description" content="Hexo Theme Redefine, Redefine Your Hexo Journey.">
<meta property="og:locale" content="zh_CN">
<meta property="og:image" content="https://kuangyue111.github.io/images/redefine-og.webp">
<meta property="article:published_time" content="2026-06-16T07:00:00.000Z">
<meta property="article:modified_time" content="2026-06-16T02:14:05.509Z">
<meta property="article:author" content="kuangyue111">
<meta property="article:tag" content="嵌入式">
<meta property="article:tag" content="储能">
<meta property="article:tag" content="EMS">
<meta property="article:tag" content="通信协议">
<meta property="article:tag" content="IEC61850">
<meta property="article:tag" content="SCADA">
<meta property="article:tag" content="MMS">
<meta property="article:tag" content="GOOSE">
<meta property="article:tag" content="电力标准">
<meta name="twitter:card" content="summary">
<meta name="twitter:image" content="https://kuangyue111.github.io/images/redefine-og.webp">
    
    
    <!--- Icon Part-->
    <link rel="icon" type="image/png" href="/images/redefine-favicon.svg" sizes="192x192">
    <link rel="apple-touch-icon" sizes="180x180" href="/images/redefine-favicon.svg">
    <meta name="theme-color" content="#A31F34">
    <link rel="shortcut icon" href="/images/redefine-favicon.svg">
    <!--- Page Info-->
    
    <title>
        
            IEC 61850 在储能系统中的深度解析：从标准架构到工程代码实现 | KuangYue&#39;s Blog
        
    </title>

    
<link rel="stylesheet" href="/fonts/Chillax/chillax.css">


    <!--- Inject Part-->
    

    
<link rel="stylesheet" href="/css/style.css">


    
        
<link rel="stylesheet" href="/css/build/tailwind.css">

    

    
<link rel="stylesheet" href="/fonts/GeistMono/geist-mono.css">

    
<link rel="stylesheet" href="/fonts/Geist/geist.css">

    <!--- Font Part-->
    
    
    
    
    
    

    <script id="hexo-configurations">
    window.config = {"hostname":"kuangyue111.github.io","root":"/","language":"zh-CN"};
    window.theme = {"articles":{"style":{"font_size":"16px","line_height":1.5,"image_border_radius":"14px","image_alignment":"center","image_caption":false,"link_icon":true,"delete_mask":false,"title_alignment":"left","headings_top_spacing":{"h1":"3.2rem","h2":"2.4rem","h3":"1.9rem","h4":"1.6rem","h5":"1.4rem","h6":"1.3rem"}},"word_count":{"enable":true,"count":true,"min2read":true},"author_label":{"enable":true,"auto":false,"list":[]},"code_block":{"copy":true,"style":"mac","highlight_theme":{"light":"github","dark":"vs2015"},"font":{"enable":false,"family":null,"url":null}},"toc":{"enable":true,"max_depth":3,"number":false,"expand":true,"init_open":true},"copyright":{"enable":true,"default":"cc_by_nc_sa"},"lazyload":true,"pangu_js":false,"recommendation":{"enable":false,"title":"推荐阅读","limit":3,"mobile_limit":2,"placeholder":"/images/wallhaven-wqery6-light.webp","skip_dirs":[]}},"colors":{"primary":"#A31F34","secondary":null,"default_mode":"light"},"global":{"fonts":{"chinese":{"enable":false,"family":null,"url":null},"english":{"enable":false,"family":null,"url":null},"title":{"enable":false,"family":null,"url":null}},"content_max_width":"1000px","sidebar_width":"210px","hover":{"shadow":true,"scale":false},"scroll_progress":{"bar":false,"percentage":true},"website_counter":{"url":"https://cn.vercount.one/js","enable":true,"site_pv":true,"site_uv":true,"post_pv":true},"single_page":true,"preloader":{"enable":false,"custom_message":null},"side_tools":{"gear_rotation":true,"auto_expand":false},"open_graph":{"enable":true,"image":"/images/redefine-og.webp","description":"Hexo Theme Redefine, Redefine Your Hexo Journey."},"google_analytics":{"enable":false,"id":null}},"home_banner":{"enable":true,"style":"fixed","image":{"light":"/images/wallhaven-wqery6-light.webp","dark":"/images/wallhaven-wqery6-dark.webp"},"title":"KuangYue's Blog","subtitle":{"text":["专注储能系统与嵌入式开发","记录 NCCU 控制单元架构演进","探索工业物联网与云端对接"],"hitokoto":{"enable":false,"show_author":false,"api":"https://v1.hitokoto.cn"},"typing_speed":100,"backing_speed":80,"starting_delay":500,"backing_delay":1500,"loop":true,"smart_backspace":true},"text_color":{"light":"#fff","dark":"#d1d1b6"},"text_style":{"title_size":"2.8rem","subtitle_size":"1.5rem","line_height":1.2},"custom_font":{"enable":false,"family":null,"url":null},"social_links":{"enable":true,"style":"default","links":[{"icon":"fa-brands fa-github","url":"https://github.com/kuangyue111"},{"icon":"fa-brands fa-twitter","url":null},{"icon":"fa-solid fa-at","url":"you@example.com"},{"icon":"fa-brands fa-telegram","url":null},{"icon":"/images/custom-icon.svg","url":null}],"qrs":[{"icon":"fa-brands fa-weixin","qr":null},{"icon":"/images/custom-icon.svg","qr":null}]}},"plugins":{"feed":{"enable":false},"aplayer":{"enable":false,"type":"fixed","audios":[{"name":null,"artist":null,"url":null,"cover":null,"lrc":null}]},"mermaid":{"theme":{"light":"default","dark":"dark"}},"katex":false,"chart":false},"version":"2.9.0","code_block":{"theme":"light","macStyle":false,"shrink":false,"copy_button":true,"language":true},"navbar":{"auto_hide":false,"color":{"left":"#f78736","right":"#367df7","transparency":35},"width":{"home":"1200px","pages":"1000px"},"links":{"Home":{"path":"/","icon":"fa-regular fa-house"},"Archives":{"path":"/archives/","icon":"fa-regular fa-archive"},"Tags":{"path":"/tags/","icon":"fa-regular fa-tags"},"Categories":{"path":"/categories/","icon":"fa-regular fa-folder"},"About":{"icon":"fa-regular fa-user","submenus":{"Me":"/about/","GitHub":"https://github.com/kuangyue111"}}},"search":{"enable":false,"preload":true}},"page_templates":{"friends_column":2,"tags_style":"blur","masonry":{"batch_size":12,"initial_batch_size":24}},"home":{"sidebar":{"enable":true,"position":"left","first_item":"menu","announcement":"专注于嵌入式与储能系统技术分享","show_on_mobile":true,"links":{"Archives":{"path":"/archives/","icon":"fa-regular fa-archive"},"Tags":{"path":"/tags/","icon":"fa-regular fa-tags"},"Categories":{"path":"/categories/","icon":"fa-regular fa-folder"}}},"article_date_format":"auto","excerpt_length":200,"categories":{"enable":true,"limit":3},"tags":{"enable":true,"limit":3}},"footer":{"runtime":true,"icon":"<i class=\"fa-solid fa-heart fa-beat\" style=\"--fa-animation-duration: 0.5s; color: #f54545\"></i>","start":"2022/8/17 11:45:14","statistics":true,"customize":null,"icp":{"enable":false,"number":null,"url":null},"since":2025,"custom":null,"copyright":true,"theme":{"enable":true},"counter":true},"footerStart":"2022/8/17 11:45:14","mermaid":{"style":{"light":"default","dark":"dark"}}};
    window.lang_ago = {"second":"%s 秒前","minute":"%s 分钟前","hour":"%s 小时前","day":"%s 天前","week":"%s 周前","month":"%s 个月前","year":"%s 年前"};
    window.i18n = {"search":"站内搜索您需要的内容...","toc":"目录","prev":"上一页","next":"下一页","prev_posts":"上一篇","next_posts":"下一篇","page":"第 %d 页","recent_posts":"最新文章","share":"分享","powered_by":"由 %s 驱动","theme":"主题","rss_feed":"RSS Feed","category":"分类","categories":"分类","tag":"标签","tags":"标签","post":"文章","posts":"文章","tagcloud":"标签云","comment":"评论","comments":"评论","top":"置顶","sticky":"置顶","go-back-home":"回到首页","masonry_loading":"照片加载中...","image_viewer":"图片查看器","close":"关闭","exif":{"title":"EXIF","cards":{"camera":"相机","lens":"镜头","exposure":"曝光","other":"其他"},"fields":{"make":"品牌","model":"机型","date_taken":"拍摄时间","lens_model":"镜头","focal_length":"焦距","focus_mode":"对焦模式","shutter":"快门","aperture":"光圈","iso":"感光度","exposure_program":"曝光程序","exposure_compensation":"曝光补偿","metering_mode":"测光模式","flash":"闪光灯","white_balance":"白平衡","latitude":"纬度","longitude":"经度","altitude":"海拔"},"status":{"loading":"加载中...","no_exif":"无 EXIF 信息","library_missing":"EXIF 库未加载","image_source_missing":"图片地址不可用","unavailable":"EXIF 不可用（可能被 CORS 阻止或缺少元数据）","flag_unavailable":"EXIF 不可用"}},"home":"首页","archive":"归档","archives":"归档","about":"关于","links":"链接","link":"链接","friends":"友情链接","friend":"友情链接","timeline":"时间轴","shuoshuo":"说说","bookmarks":"书签","site_uv":"访问人数","site_pv":"总访问量","read_more":"阅读全文","wordcount":"字","min2read":"分钟","changelog":"更新日志","status":"状态","runtime":"博客已运行","days":"天","hours":"小时","minutes":"分钟","seconds":"秒","optimized_by":"并由 Evan 进行优化","rights":"版权所有","site_posts":"共撰写了 %s 篇文章","site_wordcount":"共 %s 字","copyright":{"title":"标题","author":"作者","link":"链接","create_time":"创建于","update_time":"更新于","license_title":"版权声明","license_content":"本文章采用 %s 进行许可。","all_rights_reserved":"版权所有 &#169 %s，禁止转载。","public_domain":"本文为公有领域作品，可自由转载、引用。"},"ago":{"second":"%s 秒前","minute":"%s 分钟前","hour":"%s 小时前","day":"%s 天前","week":"%s 周前","month":"%s 个月前","year":"%s 年前"},"create_time":"创建","update_time":"更新","expired":"这篇文章最后更新于 %s 天前，内容可能已经过时。"};
    window.data = {"masonry":false};
  </script>
    
    <!--- Fontawesome Part-->
    
<link rel="stylesheet" href="/fontawesome/fontawesome.min.css">

    
<link rel="stylesheet" href="/fontawesome/brands.min.css">

    
<link rel="stylesheet" href="/fontawesome/solid.min.css">

    
<link rel="stylesheet" href="/fontawesome/regular.min.css">

    
    
    
    
<meta name="generator" content="Hexo 7.3.0"></head>


<body>
	<div class="progress-bar-container">
	

	
	<span class="pjax-progress-bar"></span>
	<!--        <span class="swup-progress-icon">-->
	<!--            <i class="fa-solid fa-circle-notch fa-spin"></i>-->
	<!--        </span>-->
	
</div>

<main class="page-container" id="swup">

	

	<div class="main-content-container flex flex-col justify-between min-h-dvh">
		<div class="main-content-header">
			<header class="navbar-container px-6 md:px-12">
    <div class="navbar-content transition-navbar ">
        <div class="left">
            
            <a class="logo-title" href="/">
                
                KuangYue&#39;s Blog
                
            </a>
        </div>

        <div class="right">
            <!-- PC -->
            <div class="desktop">
                <ul class="navbar-list">
                    
                        
                            

                            <li class="navbar-item">
                                <!-- Menu -->
                                <a class=""
                                   href="/"
                                        >
                                    <i class="fa-regular fa-house fa-fw"></i>
                                    首页
                                    
                                </a>

                                <!-- Submenu -->
                                
                            </li>
                    
                        
                            

                            <li class="navbar-item">
                                <!-- Menu -->
                                <a class=""
                                   href="/archives/"
                                        >
                                    <i class="fa-regular fa-archive fa-fw"></i>
                                    归档
                                    
                                </a>

                                <!-- Submenu -->
                                
                            </li>
                    
                        
                            

                            <li class="navbar-item">
                                <!-- Menu -->
                                <a class=""
                                   href="/tags/"
                                        >
                                    <i class="fa-regular fa-tags fa-fw"></i>
                                    标签
                                    
                                </a>

                                <!-- Submenu -->
                                
                            </li>
                    
                        
                            

                            <li class="navbar-item">
                                <!-- Menu -->
                                <a class=""
                                   href="/categories/"
                                        >
                                    <i class="fa-regular fa-folder fa-fw"></i>
                                    分类
                                    
                                </a>

                                <!-- Submenu -->
                                
                            </li>
                    
                        
                            

                            <li class="navbar-item">
                                <!-- Menu -->
                                <a class="has-dropdown"
                                   href="#"
                                        onClick=&#34;return false;&#34;>
                                    <i class="fa-regular fa-user fa-fw"></i>
                                    关于
                                    <i class="fa-solid fa-chevron-down fa-fw"></i>
                                </a>

                                <!-- Submenu -->
                                
                                    <ul class="sub-menu">
                                        
                                            <li>
                                                <a href="/about/">
                                                    ME
                                                </a>
                                            </li>
                                        
                                            <li>
                                                <a target="_blank" rel="noopener" href="https://github.com/kuangyue111">
                                                    GITHUB
                                                </a>
                                            </li>
                                        
                                    </ul>
                                
                            </li>
                    
                    
                </ul>
            </div>
            <!-- Mobile -->
            <div class="mobile">
                
                <div class="icon-item navbar-bar">
                    <div class="navbar-bar-middle"></div>
                </div>
            </div>
        </div>
    </div>

    <!-- Mobile sheet -->
    <div class="navbar-drawer h-dvh w-full absolute top-0 left-0 bg-background-color flex flex-col justify-between">
        <ul class="drawer-navbar-list flex flex-col px-4 justify-center items-start">
            
                
                    

                    <li class="drawer-navbar-item text-base my-1.5 flex flex-col w-full">
                        
                        <a class="py-1.5 px-2 flex flex-row items-center justify-between gap-1 hover:!text-primary active:!text-primary text-2xl font-semibold group border-b border-border-color hover:border-primary w-full "
                           href="/"
                        >
                            <span>
                                首页
                            </span>
                            
                                <i class="fa-regular fa-house fa-sm fa-fw"></i>
                            
                        </a>
                        

                        
                    </li>
            
                
                    

                    <li class="drawer-navbar-item text-base my-1.5 flex flex-col w-full">
                        
                        <a class="py-1.5 px-2 flex flex-row items-center justify-between gap-1 hover:!text-primary active:!text-primary text-2xl font-semibold group border-b border-border-color hover:border-primary w-full "
                           href="/archives/"
                        >
                            <span>
                                归档
                            </span>
                            
                                <i class="fa-regular fa-archive fa-sm fa-fw"></i>
                            
                        </a>
                        

                        
                    </li>
            
                
                    

                    <li class="drawer-navbar-item text-base my-1.5 flex flex-col w-full">
                        
                        <a class="py-1.5 px-2 flex flex-row items-center justify-between gap-1 hover:!text-primary active:!text-primary text-2xl font-semibold group border-b border-border-color hover:border-primary w-full "
                           href="/tags/"
                        >
                            <span>
                                标签
                            </span>
                            
                                <i class="fa-regular fa-tags fa-sm fa-fw"></i>
                            
                        </a>
                        

                        
                    </li>
            
                
                    

                    <li class="drawer-navbar-item text-base my-1.5 flex flex-col w-full">
                        
                        <a class="py-1.5 px-2 flex flex-row items-center justify-between gap-1 hover:!text-primary active:!text-primary text-2xl font-semibold group border-b border-border-color hover:border-primary w-full "
                           href="/categories/"
                        >
                            <span>
                                分类
                            </span>
                            
                                <i class="fa-regular fa-folder fa-sm fa-fw"></i>
                            
                        </a>
                        

                        
                    </li>
            
                
                    

                    <li class="drawer-navbar-item-sub text-base my-1.5 flex flex-col w-full">
                        
                        <div class="py-1.5 px-2 flex flex-row items-center justify-between gap-1 hover:!text-primary active:!text-primary cursor-pointer text-2xl font-semibold group border-b border-border-color hover:border-primary w-full "
                             navbar-data-toggle="submenu-About"
                        >
                            <span>
                                关于
                            </span>
                            
                                <i class="fa-solid fa-chevron-right fa-sm fa-fw transition-all"></i>
                            
                        </div>
                        

                        
                            <div class="flex-col items-start px-2 py-2 hidden" data-target="submenu-About">
                                
                                    <div class="drawer-navbar-item text-base flex flex-col justify-center items-start hover:underline active:underline hover:underline-offset-1 rounded-3xl">
                                        <a class=" text-third-text-color text-xl"
                                           href="/about/">ME</a>
                                    </div>
                                
                                    <div class="drawer-navbar-item text-base flex flex-col justify-center items-start hover:underline active:underline hover:underline-offset-1 rounded-3xl">
                                        <a class=" text-third-text-color text-xl"
                                           target="_blank" rel="noopener" href="https://github.com/kuangyue111">GITHUB</a>
                                    </div>
                                
                            </div>
                        
                    </li>
            

            
            
                
                    
                    
                    
            
        </ul>

        <div class="statistics flex justify-around my-2.5">
    <a class="item tag-count-item flex flex-col justify-center items-center w-20" href="/tags">
        <div class="number text-2xl sm:text-xl text-second-text-color font-semibold">194</div>
        <div class="label text-third-text-color text-sm">标签</div>
    </a>
    <a class="item tag-count-item flex flex-col justify-center items-center w-20" href="/categories">
        <div class="number text-2xl sm:text-xl text-second-text-color font-semibold">16</div>
        <div class="label text-third-text-color text-sm">分类</div>
    </a>
    <a class="item tag-count-item flex flex-col justify-center items-center w-20" href="/archives">
        <div class="number text-2xl sm:text-xl text-second-text-color font-semibold">45</div>
        <div class="label text-third-text-color text-sm">文章</div>
    </a>
</div>
    </div>

    <div class="window-mask"></div>

</header>


		</div>

		<div class="main-content-body transition-fade-up">
			

			<div class="main-content">
				<div class="post-page-container flex relative justify-between box-border w-full h-full">
	<div class="article-content-container">

		<div class="article-title relative w-full">
			
			<div class="w-full flex items-center pt-6 justify-start">
				<h1 class="article-title-regular text-second-text-color tracking-tight text-4xl md:text-6xl font-semibold px-2 sm:px-6 md:px-8 py-3">IEC 61850 在储能系统中的深度解析：从标准架构到工程代码实现</h1>
			</div>
			
		</div>

		
		<div class="article-header flex flex-row gap-2 items-center px-2 sm:px-6 md:px-8">
			<div class="avatar w-[46px] h-[46px] shrink-0 rounded-medium border border-border-color p-px">
				<img src="/images/redefine-avatar.svg">
			</div>
			<div class="info flex flex-col justify-between">
				<div class="author flex items-center">
					<span class="name text-default-text-color text-lg font-semibold">kuangyue111</span>
					
					<span class="author-label ml-1.5 text-xs px-2 py-0.5 rounded-small text-third-text-color border border-shadow-color-1">Lv4</span>
					
				</div>
				<div class="meta-info">
					<div class="article-meta-info">
    <span class="article-date article-meta-item">
        <i class="fa-regular fa-pen-fancy"></i>&nbsp;
        <span class="desktop">2026-06-16 15:00</span>
        <span class="mobile">2026-06-16 15:00</span>
        <span class="hover-info">创建</span>
    </span>
    
        <span class="article-date article-meta-item">
            <i class="fa-regular fa-wrench"></i>&nbsp;
            <span class="desktop">2026-06-16 10:14:05</span>
            <span class="mobile">2026-06-16 10:14:05</span>
            <span class="hover-info">更新</span>
        </span>
    

    
        <span class="article-categories article-meta-item">
            <i class="fa-regular fa-folders"></i>&nbsp;
            <ul>
                
                
                    
                        
                        <li>
                            <a href="/categories/%E6%8A%80%E6%9C%AF%E5%88%86%E4%BA%AB/">技术分享</a>&nbsp;
                        </li>
                    
                    
                
                    
                        
                            <li>></li>
                        
                        <li>
                            <a href="/categories/%E6%8A%80%E6%9C%AF%E5%88%86%E4%BA%AB/%E5%B5%8C%E5%85%A5%E5%BC%8F%E5%BC%80%E5%8F%91/">嵌入式开发</a>&nbsp;
                        </li>
                    
                    
                
            </ul>
        </span>
    
    
        <span class="article-tags article-meta-item">
            <i class="fa-regular fa-tags"></i>&nbsp;
            <ul>
                
                    <li>
                        <a href="/tags/%E5%B5%8C%E5%85%A5%E5%BC%8F/">嵌入式</a>&nbsp;
                    </li>
                
                    <li>
                        | <a href="/tags/%E5%82%A8%E8%83%BD/">储能</a>&nbsp;
                    </li>
                
                    <li>
                        | <a href="/tags/EMS/">EMS</a>&nbsp;
                    </li>
                
                    <li>
                        | <a href="/tags/%E9%80%9A%E4%BF%A1%E5%8D%8F%E8%AE%AE/">通信协议</a>&nbsp;
                    </li>
                
                    <li>
                        | <a href="/tags/IEC61850/">IEC61850</a>&nbsp;
                    </li>
                
                    <li>
                        | <a href="/tags/SCADA/">SCADA</a>&nbsp;
                    </li>
                
                    <li>
                        | <a href="/tags/MMS/">MMS</a>&nbsp;
                    </li>
                
                    <li>
                        | <a href="/tags/GOOSE/">GOOSE</a>&nbsp;
                    </li>
                
                    <li>
                        | <a href="/tags/%E7%94%B5%E5%8A%9B%E6%A0%87%E5%87%86/">电力标准</a>&nbsp;
                    </li>
                
            </ul>
        </span>
    

    
    
    
    
        <span class="article-pv article-meta-item">
            <i class="fa-regular fa-eye"></i>&nbsp;<span id="busuanzi_value_page_pv"></span>
        </span>
    
</div>

				</div>
			</div>
		</div>
		

		


		<div class="article-content markdown-body px-2 sm:px-6 md:px-8 pb-8">
			<hr>
<h1 id="一、为什么储能系统需要IEC-61850"><a href="#一、为什么储能系统需要IEC-61850" class="headerlink" title="一、为什么储能系统需要IEC 61850"></a>一、为什么储能系统需要IEC 61850</h1><p>  在储能行业快速发展之前，IEC61850是一个主要活跃在变电站自动化领域的标准。电网调度中心、继电保护装置、测控单元之间的通信，大量依赖这套体系。</p>
<p>  但随着大规模储能接入电网，一个让所有系统集成商头疼的问题浮出水面：每个BMS厂商、每个PCS厂商、每个EMS厂商都有自己的私有协议，Modbus RTU、CAN、自定义TCP协议各行其是。一个100MWh的储能电站，可能同时运行着十几种不同的通信协议，集成联调的工作量占据了整个项目工期的30%以上，而且一旦某个设备升级固件，接口就可能失效。</p>
<p>  IEC 61850从根本上解决的是这个问题——它定义了一套统一的数据模型、通信服务和配置语言，让不同厂商的设备能够在标准层面互操作，而不依赖私有协议约定。</p>
<hr>
<h1 id="二、IEC-61850标准体系的完整架构"><a href="#二、IEC-61850标准体系的完整架构" class="headerlink" title="二、IEC 61850标准体系的完整架构"></a>二、IEC 61850标准体系的完整架构</h1><p>  IEC 61850不是一个单一文件，而是由IEC TC57工作组制定的一组相互关联的系列标准。理解它的结构，是正确使用它的前提。</p>
<p>  与储能系统最直接相关的子标准：</p>
<div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br><span class="line">14</span><br><span class="line">15</span><br><span class="line">16</span><br><span class="line">17</span><br></pre></td><td class="code"><pre><span class="line">┌───────────────────┬───────────────────────┬────────────────────────────────────────┐</span><br><span class="line">│      标准号       │       核心内容        │              储能应用关联              │</span><br><span class="line">├───────────────────┼───────────────────────┼────────────────────────────────────────┤</span><br><span class="line">│ IEC 61850-6       │ 变电站配置语言（SCL） │ IED/EMS设备能力描述文件，.icd/.cid格式 │</span><br><span class="line">├───────────────────┼───────────────────────┼────────────────────────────────────────┤</span><br><span class="line">│ IEC 61850-7-1/2   │ 数据模型原则与ACSI    │ 逻辑节点、数据对象、抽象通信服务定义   │</span><br><span class="line">├───────────────────┼───────────────────────┼────────────────────────────────────────┤</span><br><span class="line">│ IEC 61850-7-410   │ 水电站扩展逻辑节点    │ ZBAT/ZBTC电池管理相关逻辑节点          │</span><br><span class="line">├───────────────────┼───────────────────────┼────────────────────────────────────────┤</span><br><span class="line">│ IEC 61850-7-420   │ 分布式能源通信（DER） │ DSTO/DCSO储能核心逻辑节点              │</span><br><span class="line">├───────────────────┼───────────────────────┼────────────────────────────────────────┤</span><br><span class="line">│ IEC 61850-8-1     │ MMS协议映射           │ EMS与调度系统SCADA通信报文             │</span><br><span class="line">├───────────────────┼───────────────────────┼────────────────────────────────────────┤</span><br><span class="line">│ IEC 61850-9-2     │ 采样值（SV）          │ PCS并网点高频采样→保护装置             │</span><br><span class="line">├───────────────────┼───────────────────────┼────────────────────────────────────────┤</span><br><span class="line">│ IEC TR 61850-90-6 │ 储能通信应用指南      │ BESS完整通信方案，充放控制、SOC上报    │</span><br><span class="line">└───────────────────┴───────────────────────┴────────────────────────────────────────┘</span><br></pre></td></tr></table></figure></div>
<p>  整个标准体系的分层模型如下：</p>
<div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br></pre></td><td class="code"><pre><span class="line">┌────────────────────────────────────────────────────────┐</span><br><span class="line">│  应用层   │ MMS（控制/监测）/ GOOSE（快速保护联跳）    │</span><br><span class="line">│           │ SV（高精度采样值）/ XMPP（云EMS扩展）     │</span><br><span class="line">├───────────┼────────────────────────────────────────────┤</span><br><span class="line">│ 数据模型层│ 逻辑节点（LN）→ 数据对象（DO）→ 数据属性 │</span><br><span class="line">│           │ 服务模型（ACSI）: GetDataValues / Report   │</span><br><span class="line">├───────────┼────────────────────────────────────────────┤</span><br><span class="line">│ 通信映射层│ MMS over TCP/IP（port 102）                │</span><br><span class="line">│           │ GOOSE over Ethernet（L2组播，无TCP延时）   │</span><br><span class="line">│           │ SV over Ethernet（IEEE 1588时间同步）      │</span><br><span class="line">├───────────┼────────────────────────────────────────────┤</span><br><span class="line">│  物理层   │ 100M/1000M以太网，IEC 61850-90-4交换机     │</span><br><span class="line">└────────────────────────────────────────────────────────┘</span><br></pre></td></tr></table></figure></div>
<p>  这个分层设计的核心意义在于：上层应用只与数据模型交互，不关心底层是以太网还是光纤；通信映射层决定用MMS还是GOOSE，应用层不需要改动。这种解耦使得同一套业务逻辑可以在不同物理网络上运行。</p>
<hr>
<h1 id="三、核心概念：IED、逻辑节点与数据对象"><a href="#三、核心概念：IED、逻辑节点与数据对象" class="headerlink" title="三、核心概念：IED、逻辑节点与数据对象"></a>三、核心概念：IED、逻辑节点与数据对象</h1><h2 id="3-1-IED（智能电子设备）"><a href="#3-1-IED（智能电子设备）" class="headerlink" title="3.1 IED（智能电子设备）"></a>3.1 IED（智能电子设备）</h2><p>  IED（Intelligent Electronic Device）是IEC 61850里的基本参与单元，可以是一台保护继电器、一台BMS控制器、一台PCS变流器，或者一台EMS主机。每个IED包含若干逻辑设备（LD），每个逻辑设备包含若干逻辑节点（LN）。</p>
<p>  这是一个三级嵌套结构：</p>
<div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br></pre></td><td class="code"><pre><span class="line">IED（物理设备）</span><br><span class="line">  └── LD（逻辑设备，如 BATT、PCS、PROT）</span><br><span class="line">        └── LN（逻辑节点，如 ZBAT1、DCSO1、MMXU1）</span><br><span class="line">              └── DO（数据对象，如 SoC、Vol、WMaxLim）</span><br><span class="line">                    └── DA（数据属性，如 instMag、q、t）</span><br></pre></td></tr></table></figure></div>
<h2 id="3-2-逻辑节点的命名规则"><a href="#3-2-逻辑节点的命名规则" class="headerlink" title="3.2 逻辑节点的命名规则"></a>3.2 逻辑节点的命名规则</h2><p>  IEC 61850用字母前缀对逻辑节点分类，规律很清晰：</p>
<ul>
<li>Z开头：电器设备相关（ZBAT&#x3D;电池，ZBTC&#x3D;充电机）</li>
<li>D开头：分布式能源（DSTO&#x3D;储能单元，DCSO&#x3D;DER控制）</li>
<li>M开头：测量（MMXU&#x3D;电气量测量）</li>
<li>P开头：保护（PTOC&#x3D;过流，PTOV&#x3D;过压）</li>
<li>C开头：控制（CSWI&#x3D;开关控制）</li>
<li>G开头：通用（GGIO&#x3D;通用I&#x2F;O）</li>
</ul>
<h2 id="3-3-储能专用逻辑节点详解"><a href="#3-3-储能专用逻辑节点详解" class="headerlink" title="3.3 储能专用逻辑节点详解"></a>3.3 储能专用逻辑节点详解</h2><p>  对储能系统工程师来说，以下几个逻辑节点是最高频使用的：</p>
<p>  DSTO（Storage Unit） —— 储能系统状态上报的核心LN</p>
<div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br></pre></td><td class="code"><pre><span class="line">DSTO</span><br><span class="line">├── SocMax     : FLOAT32  最大SOC限制（%）</span><br><span class="line">├── SocMin     : FLOAT32  最小SOC限制（%）</span><br><span class="line">├── SocRtg     : FLOAT32  当前SOC（%）</span><br><span class="line">├── AhrRtg     : FLOAT32  额定容量（Ah）</span><br><span class="line">└── ChaSt      : ENUM     充电状态（充电/放电/待机/故障）</span><br></pre></td></tr></table></figure></div>
<p>  ZBAT（Battery Unit） —— 电池簇精细状态</p>
<div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br></pre></td><td class="code"><pre><span class="line">ZBAT</span><br><span class="line">├── Vol        : MV       端电压（V）</span><br><span class="line">├── Amp        : MV       电流（A）</span><br><span class="line">├── Tmp        : MV       温度（°C）</span><br><span class="line">├── SoC        : MV       SOC（%）</span><br><span class="line">├── SoH        : MV       SOH（%）</span><br><span class="line">└── CellVol[n] : ARRAY    单体电压数组（V）</span><br></pre></td></tr></table></figure></div>
<p>  DCSO（DER Ctrl Storage） —— EMS下发功率指令的关键LN</p>
<div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br></pre></td><td class="code"><pre><span class="line">DCSO</span><br><span class="line">├── WMaxLim    : APC      有功功率上限指令（kW）</span><br><span class="line">├── VArMaxLim  : APC      无功功率上限指令（kVar）</span><br><span class="line">├── OutPFSet   : APC      出力功率因数设定</span><br><span class="line">└── InPFSet    : APC      入力功率因数设定</span><br></pre></td></tr></table></figure></div>
<p>  DCSO中的每个控制数据对象（如WMaxLim）包含ctlVal（控制值）、stVal（状态值）、q（质量码）、t（时间戳）四个标准属性。EMS写ctlVal发出指令，读stVal确认执行结果，q和t提供数据质量和时序信息。</p>
<hr>
<h1 id="四、三大通信服务：GOOSE、SV、MMS"><a href="#四、三大通信服务：GOOSE、SV、MMS" class="headerlink" title="四、三大通信服务：GOOSE、SV、MMS"></a>四、三大通信服务：GOOSE、SV、MMS</h1><p>  IEC 61850用三种通信机制覆盖了不同的实时性需求，理解三者的差异是选对通信方案的前提。</p>
<h2 id="4-1-GOOSE-——-毫秒级保护联跳"><a href="#4-1-GOOSE-——-毫秒级保护联跳" class="headerlink" title="4.1 GOOSE —— 毫秒级保护联跳"></a>4.1 GOOSE —— 毫秒级保护联跳</h2><p>  <strong>GOOSE（Generic Object Oriented Substation Events）</strong>的设计目标是取代传统的硬接线跳闸回路。</p>
<p>  技术特征：</p>
<ul>
<li>直接跑在以太网L2层，用组播MAC地址传输，完全绕过TCP&#x2F;IP协议栈</li>
<li>无连接建立开销，典型端到端延迟&lt; 4ms（IEC 61850-5定义的P1类）</li>
<li>采用变化重传机制：无变化时每隔固定时间发心跳；一旦状态变化，立即高速重传（通常重传4次，间隔2ms、2ms、4ms、8ms递增）</li>
<li>用StNum（状态序号）和SqNum（重传序号）保证不丢帧</li>
</ul>
<p>  在储能系统中的典型应用：</p>
<p>  PCS故障 → PCS-IED发出GOOSE → BMS-IED订阅 → 触发簇脱网<br>  消防告警 → 消防IED发出GOOSE → PCS-IED + BMS-IED → 全站紧急停机</p>
<p>  GOOSE报文结构关键字段：</p>
<div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br><span class="line">14</span><br></pre></td><td class="code"><pre><span class="line">&lt;GOOSE&gt;</span><br><span class="line">  &lt;gocbRef&gt;BESS1/LLN0$GO$GoCB01&lt;/gocbRef&gt;</span><br><span class="line">  &lt;timeAllowedToLive&gt;20000&lt;/timeAllowedToLive&gt;   &lt;!-- 最大存活时间ms --&gt;</span><br><span class="line">  &lt;datSet&gt;BESS1/LLN0$GOOSE1&lt;/datSet&gt;</span><br><span class="line">  &lt;goID&gt;BESS1_Trip&lt;/goID&gt;</span><br><span class="line">  &lt;t&gt;2026-06-11T07:12:02.886Z&lt;/t&gt;</span><br><span class="line">  &lt;stNum&gt;5&lt;/stNum&gt;    &lt;!-- 状态变化计数，每次变化递增 --&gt;</span><br><span class="line">  &lt;sqNum&gt;2&lt;/sqNum&gt;    &lt;!-- 重传计数 --&gt;</span><br><span class="line">  &lt;simulation&gt;false&lt;/simulation&gt;</span><br><span class="line">  &lt;confRev&gt;1&lt;/confRev&gt;</span><br><span class="line">  &lt;allData&gt;</span><br><span class="line">    &lt;boolean&gt;true&lt;/boolean&gt;    &lt;!-- 跳闸信号 --&gt;</span><br><span class="line">  &lt;/allData&gt;</span><br><span class="line">&lt;/GOOSE&gt;</span><br></pre></td></tr></table></figure></div>
<p>  订阅端（BMS-IED）收到GOOSE后，检查stNum是否比上次更大。如果是，说明状态发生了变化，触发本地逻辑；如果stNum相同，这是重传包，忽略处理（避免重复动作）。</p>
<h2 id="4-2-SV-——-微秒级精密采样"><a href="#4-2-SV-——-微秒级精密采样" class="headerlink" title="4.2 SV —— 微秒级精密采样"></a>4.2 SV —— 微秒级精密采样</h2><p>  SV（Sampled Values）用于将互感器的高频采样数据实时发送给保护装置。</p>
<p>  技术特征：</p>
<ul>
<li>依赖IEEE 1588 PTP（<strong>Precision Time Protocol</strong>）精确时间同步，同步精度&lt;1μs</li>
<li>采样率标准为4000Hz（每工频周波80个采样点）</li>
<li>同样跑在L2层，无TCP开销</li>
<li>每帧包含smpCnt（采样计数）和smpSynch（同步状态标志）</li>
</ul>
<p>  在储能系统中，SV主要用于PCS并网保护场景：并网点CT&#x2F;PT的采样值通过SV直接传给保护IED，保护IED在检测到电流异常时立即触发GOOSE跳闸。这个时序要求非常严苛——从CT采样到保护动作的总时间必须小于一个工频半周期（10ms），其中采样传输必须在2ms内完成。</p>
<p>  对于普通的储能监控（SOC上报、功率调度），不需要SV，MMS足够。</p>
<h2 id="4-3-MMS-——-储能EMS的主力通信通道"><a href="#4-3-MMS-——-储能EMS的主力通信通道" class="headerlink" title="4.3 MMS —— 储能EMS的主力通信通道"></a>4.3 MMS —— 储能EMS的主力通信通道</h2><p>  MMS（<strong>Manufacturing Message Specification，ISO&#x2F;IEC 9506</strong>）是IEC 61850-8-1定义的应用层协议，跑在TCP&#x2F;IP之上（标准端口102）。</p>
<p>  MMS提供的核心服务和储能应用映射：</p>
<div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br></pre></td><td class="code"><pre><span class="line">┌──────────────────────┬─────────┬───────────────────────────┬─────────────────────┐</span><br><span class="line">│       MMS服务        │  方向   │       储能典型用途        │      触发方式       │</span><br><span class="line">├──────────────────────┼─────────┼───────────────────────────┼─────────────────────┤</span><br><span class="line">│ Read / Write         │ 双向    │ SOC读取、功率指令下发     │ 按需轮询或单次      │</span><br><span class="line">├──────────────────────┼─────────┼───────────────────────────┼─────────────────────┤</span><br><span class="line">│ Report (BRCB/URCB)   │ IED→EMS │ SOC越限告警、故障事件上报 │ 事件触发 + deadband │</span><br><span class="line">├──────────────────────┼─────────┼───────────────────────────┼─────────────────────┤</span><br><span class="line">│ GetDataSetValues     │ EMS→IED │ 批量采集电池组全量数据    │ 周期500ms~1s        │</span><br><span class="line">├──────────────────────┼─────────┼───────────────────────────┼─────────────────────┤</span><br><span class="line">│ Control (SBO/Direct) │ EMS→IED │ 开关操作、充放模式切换    │ 指令下发            │</span><br><span class="line">├──────────────────────┼─────────┼───────────────────────────┼─────────────────────┤</span><br><span class="line">│ Log / Journal        │ 双向    │ 告警历史、操作日志        │ 异步查询            │</span><br><span class="line">└──────────────────────┴─────────┴───────────────────────────┴─────────────────────┘</span><br></pre></td></tr></table></figure></div>
<p>  MMS Report（上报）机制是日常监控最重要的服务，它有两种模式：</p>
<ul>
<li>BRCB（Buffered Report）：带缓冲，离线期间的报告会被保存，重连后补传。适合SOC变化、告警事件等不能丢失的数据。</li>
<li>URCB（Unbuffered Report）：不带缓冲，连接断开则报告丢失。适合周期性的实时遥测数据。</li>
</ul>
<p>  Report控制块（RCB）的关键配置：</p>
<div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br></pre></td><td class="code"><pre><span class="line">&lt;ReportControl name=&quot;BRC01&quot; datSet=&quot;DS_BATT_STATUS&quot;</span><br><span class="line">               rptID=&quot;BESS1_Status&quot; buffered=&quot;true&quot;</span><br><span class="line">               intgPd=&quot;1000&quot;    &lt;!-- 完整性周期：1秒强制上报 --&gt;</span><br><span class="line">               bufTime=&quot;100&quot;&gt;   &lt;!-- 缓冲时间：100ms内同类变化合并 --&gt;</span><br><span class="line">  &lt;TrgOps dchg=&quot;true&quot;    &lt;!-- 数据变化触发 --&gt;</span><br><span class="line">          qchg=&quot;true&quot;    &lt;!-- 质量变化触发 --&gt;</span><br><span class="line">          period=&quot;true&quot;&gt; &lt;!-- 周期触发 --&gt;</span><br><span class="line">  &lt;/TrgOps&gt;</span><br><span class="line">  &lt;OptFields seqNum=&quot;true&quot; timeStamp=&quot;true&quot; dataSet=&quot;true&quot;</span><br><span class="line">             reasonCode=&quot;true&quot; entryID=&quot;true&quot;/&gt;</span><br><span class="line">&lt;/ReportControl&gt;</span><br></pre></td></tr></table></figure></div>
<p>  deadband（死区）参数是避免报文洪泛的关键设置：对于SOC这类连续变化的量，设置0.5%的死区，意味着SOC变化不超过0.5%就不触发上报，有效降低网络负载。</p>
<hr>
<h1 id="五、储能EMS三层通信架构"><a href="#五、储能EMS三层通信架构" class="headerlink" title="五、储能EMS三层通信架构"></a>五、储能EMS三层通信架构</h1><p>  IEC 61850在储能系统中构建了清晰的三层通信架构，每层的延时要求和数据流向都有明确定义：</p>
<div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br><span class="line">14</span><br><span class="line">15</span><br><span class="line">16</span><br><span class="line">17</span><br><span class="line">18</span><br><span class="line">19</span><br><span class="line">20</span><br><span class="line">21</span><br><span class="line">22</span><br><span class="line">23</span><br><span class="line">24</span><br><span class="line">25</span><br><span class="line">26</span><br></pre></td><td class="code"><pre><span class="line">┌──────────────────────────────────────────────────────────────┐</span><br><span class="line">│               调度 / 云端 EMS（第三层）                       │</span><br><span class="line">│  IEC 61968/61970 CIM模型  ←→  IEC 61850-8-1 MMS Gateway     │</span><br><span class="line">│  MQTT/REST对接云平台                                          │</span><br><span class="line">└──────────────────────┬───────────────────────────────────────┘</span><br><span class="line">                       │  MMS over TCP/IP（站控LAN，100M/1G）</span><br><span class="line">┌──────────────────────▼───────────────────────────────────────┐</span><br><span class="line">│               站控EMS / SCADA（第二层）                       │</span><br><span class="line">│  汇聚IED-Cluster1   汇聚IED-Cluster2   PCS-IED   计量IED     │</span><br><span class="line">│       │GOOSE联跳         │              │GOOSE/MMS            │</span><br><span class="line">└───────┼──────────────────┼──────────────┼────────────────────┘</span><br><span class="line">        │  过程层以太网（双冗余Ring）      │</span><br><span class="line">┌───────▼──────────────────▼──────────────▼────────────────────┐</span><br><span class="line">│               过程层（第一层）                │</span><br><span class="line">│  BMS-IED×N（ZBAT/DSTO）  PCS保护IED（PTOC/CSWI）  消防IED   │</span><br><span class="line">└──────────────────────────────────────────────────────────────┘</span><br><span class="line"></span><br><span class="line">┌────────────────┬──────────────────┬───────────────────────┬────────────┬────────────────────────────────┐</span><br><span class="line">│      层级      │       设备       │       通信协议        │  时延要求  │             数据流             │</span><br><span class="line">├────────────────┼──────────────────┼───────────────────────┼────────────┼────────────────────────────────┤</span><br><span class="line">│ 第三层（调度） │ AGC/AVC、云EMS   │ MMS Gateway / IEC 104 │ 秒级       │ 有功/无功调节指令、电量统计    │</span><br><span class="line">├────────────────┼──────────────────┼───────────────────────┼────────────┼────────────────────────────────┤</span><br><span class="line">│ 第二层（站控） │ EMS主机、SCADA   │ MMS（端口102）        │ 100ms~1s   │ SOC/SoH/告警/开关状态/功率控制 │</span><br><span class="line">├────────────────┼──────────────────┼───────────────────────┼────────────┼────────────────────────────────┤</span><br><span class="line">│ 第一层（过程） │ BMS-IED、PCS-IED │ GOOSE + SV + MMS      │ GOOSE &lt;4ms │ 保护联跳、采样值、本地测控     │</span><br><span class="line">└────────────────┴──────────────────┴───────────────────────┴────────────┴────────────────────────────────┘</span><br></pre></td></tr></table></figure></div>
<p>  这种分层的价值在于：时延要求最苛刻的保护功能（&lt;4ms）完全在第一层通过GOOSE解决，不依赖第二层和第三层的网络状态。即使站控EMS因软件故障宕机，过程层的保护联跳仍然正常工作。这是IEC 61850架构设计中最重要的可靠性保证。</p>
<hr>
<h1 id="六、SCL配置文件：工程落地的核心"><a href="#六、SCL配置文件：工程落地的核心" class="headerlink" title="六、SCL配置文件：工程落地的核心"></a>六、SCL配置文件：工程落地的核心</h1><h2 id="6-1-SCL文件体系"><a href="#6-1-SCL文件体系" class="headerlink" title="6.1 SCL文件体系"></a>6.1 SCL文件体系</h2><p>  SCL（<strong>Substation Configuration Language</strong>）是IEC 61850-6定义的基于XML的配置语言，描述了整个变电站&#x2F;储能站的设备拓扑、通信参数和逻辑节点配置。</p>
<p>  SCL文件体系由四种文件类型构成：</p>
<ul>
<li>ICD文件（<strong>IED CapabilityDescription</strong>）：设备厂商提供，描述该型号IED能实现的所有逻辑节点和通信能力，不含具体IP地址等工程参数。</li>
<li>SSD文件（<strong>System Specification Description</strong>）：描述整个电站的一次系统结构，通常由系统集成商提供。</li>
<li>SCD文件（<strong>Substation Configuration Description</strong>）：全站配置文件，包含所有IED的实例化配置、IP地址、GOOSE订阅&#x2F;发布关系、数据集绑定。这是整个工程的”真相文件”。</li>
<li>CID文件（<strong>Configured IED Description</strong>）：从SCD中提取的单台IED专属配置，下发给IED加载。</li>
</ul>
<h2 id="6-2-工程配置流程"><a href="#6-2-工程配置流程" class="headerlink" title="6.2 工程配置流程"></a>6.2 工程配置流程</h2><div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br></pre></td><td class="code"><pre><span class="line">设备厂商提供 ICD 文件↓</span><br><span class="line">工程师在配置工具（PCM600 / IEC 61850 Config Tool）中</span><br><span class="line">导入所有 ICD → 分配 IP / AP / LN 实例编号</span><br><span class="line">          ↓</span><br><span class="line">配置 GOOSE 订阅/发布关系（哪个IED发、哪个IED收）</span><br><span class="line">配置 MMS Report 数据集和报表参数</span><br><span class="line">          ↓</span><br><span class="line">生成 SCD 文件（全站配置描述）</span><br><span class="line">          ↓</span><br><span class="line">从 SCD 提取各 IED 的 CID 文件，下发各设备加载</span><br><span class="line">          ↓</span><br><span class="line">联调：GOOSE收发验证 → MMS报表绑定 → 时间同步精度验证</span><br></pre></td></tr></table></figure></div>
<h2 id="6-3-SCD文件的关键XML结构"><a href="#6-3-SCD文件的关键XML结构" class="headerlink" title="6.3 SCD文件的关键XML结构"></a>6.3 SCD文件的关键XML结构</h2><h2 id="一个典型的储能系统SCD片段，描述BMS-IED的逻辑节点实例："><a href="#一个典型的储能系统SCD片段，描述BMS-IED的逻辑节点实例：" class="headerlink" title="  一个典型的储能系统SCD片段，描述BMS-IED的逻辑节点实例："></a>  一个典型的储能系统SCD片段，描述BMS-IED的逻辑节点实例：<br><div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br><span class="line">14</span><br><span class="line">15</span><br><span class="line">16</span><br><span class="line">17</span><br><span class="line">18</span><br><span class="line">19</span><br><span class="line">20</span><br><span class="line">21</span><br><span class="line">22</span><br><span class="line">23</span><br><span class="line">24</span><br><span class="line">25</span><br><span class="line">26</span><br><span class="line">27</span><br><span class="line">28</span><br><span class="line">29</span><br><span class="line">30</span><br><span class="line">31</span><br><span class="line">32</span><br><span class="line">33</span><br></pre></td><td class="code"><pre><span class="line">&lt;IED name=&quot;BESS1_BMS1&quot; desc=&quot;Battery Cluster 1 BMS&quot;&gt;</span><br><span class="line">  &lt;AccessPoint name=&quot;S1&quot;&gt;</span><br><span class="line">    &lt;Server&gt;</span><br><span class="line">      &lt;LDevice inst=&quot;BATT&quot;&gt;</span><br><span class="line"></span><br><span class="line">        &lt;!-- 逻辑节点0：必须存在，包含设备信息 --&gt;</span><br><span class="line">        &lt;LN0 lnClass=&quot;LLN0&quot; inst=&quot;&quot; lnType=&quot;LLN0_Type&quot;&gt;</span><br><span class="line">          &lt;!-- GOOSE控制块：发布跳闸信号 --&gt;</span><br><span class="line">          &lt;GSEControl name=&quot;GoCB_Trip&quot; datSet=&quot;DS_Trip&quot;</span><br><span class="line">                      appID=&quot;0x0001&quot; confRev=&quot;1&quot;/&gt;</span><br><span class="line">          &lt;!-- Report控制块：上报电池状态 --&gt;</span><br><span class="line">          &lt;ReportControl name=&quot;BRC_Status&quot; datSet=&quot;DS_BattStatus&quot;rptID=&quot;BESS1_BMS1_Status&quot; buffered=&quot;true&quot;</span><br><span class="line">                         intgPd=&quot;1000&quot;/&gt;</span><br><span class="line">        &lt;/LN0&gt;</span><br><span class="line"></span><br><span class="line">        &lt;!-- ZBAT：电池单元状态 --&gt;</span><br><span class="line">        &lt;LN lnClass=&quot;ZBAT&quot; inst=&quot;1&quot; lnType=&quot;ZBAT_LFP_314Ah&quot;&gt;</span><br><span class="line">          &lt;!-- SoC：SOC上报，设置deadband=0.5% --&gt;</span><br><span class="line">          &lt;DOI name=&quot;SoC&quot;&gt;</span><br><span class="line">            &lt;DAI name=&quot;db&quot;&gt;</span><br><span class="line">              &lt;Val&gt;5&lt;/Val&gt;   &lt;!-- deadband=0.5%，单位0.1% --&gt;</span><br><span class="line">            &lt;/DAI&gt;</span><br><span class="line">          &lt;/DOI&gt;</span><br><span class="line">        &lt;/LN&gt;</span><br><span class="line"></span><br><span class="line">        &lt;!-- DSTO：储能系统总状态 --&gt;</span><br><span class="line">        &lt;LN lnClass=&quot;DSTO&quot; inst=&quot;1&quot; lnType=&quot;DSTO_Basic&quot;&gt;</span><br><span class="line">        &lt;/LN&gt;</span><br><span class="line"></span><br><span class="line">      &lt;/LDevice&gt;</span><br><span class="line">    &lt;/Server&gt;</span><br><span class="line">  &lt;/AccessPoint&gt;</span><br><span class="line">&lt;/IED&gt;</span><br></pre></td></tr></table></figure></div></h2><h1 id="七、功率控制：SBO与Direct两种控制模式"><a href="#七、功率控制：SBO与Direct两种控制模式" class="headerlink" title="七、功率控制：SBO与Direct两种控制模式"></a>七、功率控制：SBO与Direct两种控制模式</h1><p>  EMS下发功率控制指令是储能系统中最核心的操作之一，IEC 61850定义了两种控制模式。</p>
<h2 id="7-1-SBO（Select-Before-Operate）"><a href="#7-1-SBO（Select-Before-Operate）" class="headerlink" title="7.1 SBO（Select-Before-Operate）"></a>7.1 SBO（Select-Before-Operate）</h2><p>  SBO是双步操作：先”选择”再”执行”，引入了互锁机制，防止多个客户端同时控制同一对象。</p>
<p>  完整的SBO控制报文序列：</p>
<div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br><span class="line">14</span><br><span class="line">15</span><br><span class="line">16</span><br><span class="line">17</span><br><span class="line">18</span><br><span class="line">19</span><br><span class="line">20</span><br><span class="line">21</span><br><span class="line">22</span><br><span class="line">23</span><br><span class="line">24</span><br></pre></td><td class="code"><pre><span class="line">-- EMS向PCS下发有功功率限制（SBO方式）--</span><br><span class="line"></span><br><span class="line">步骤1：EMS发出Select请求</span><br><span class="line">[EMS → PCS-IED]  SelectObjectRef: BESS1/DCSO1.WMaxLimPct.Oper</span><br><span class="line">  T: 2026-06-11T07:12:02.000Z</span><br><span class="line"></span><br><span class="line">步骤2：PCS-IED确认Selected，并锁定该控制对象</span><br><span class="line">[PCS-IED → EMS]  Select+ Response (Selected OK)</span><br><span class="line"></span><br><span class="line">步骤3：EMS在时限内发出Operate指令（通常30秒内）</span><br><span class="line">[EMS → PCS-IED]  Operate</span><br><span class="line">  ObjectRef: BESS1/DCSO1.WMaxLimPct.Oper</span><br><span class="line">  ctlVal: 75.0     （即75%额定有功）</span><br><span class="line">  T: 2026-06-11T07:12:02.010Z</span><br><span class="line">  Test: FALSE       （TRUE表示测试模式，不实际执行）</span><br><span class="line"></span><br><span class="line">步骤4：PCS-IED执行，返回成功</span><br><span class="line">[PCS-IED → EMS]  Operate+ Response (Success)</span><br><span class="line">  AddCause: 0 (NONE)</span><br><span class="line"></span><br><span class="line">步骤5：PCS-IED通过Report上报状态变化确认</span><br><span class="line">[PCS-IED → EMS]  Report (BRCB，事件触发)</span><br><span class="line">  BESS1/DCSO1.WMaxLimPct.stVal = 75.0</span><br><span class="line">  BESS1/DCSO1.WMaxLimPct.q = GOOD</span><br></pre></td></tr></table></figure></div>
<h2 id="7-2-Direct（直接控制）"><a href="#7-2-Direct（直接控制）" class="headerlink" title="7.2 Direct（直接控制）"></a>7.2 Direct（直接控制）</h2><h2 id="Direct模式省去Select步骤，直接发Operate。适用于响应速度要求极高的场景（如AGC快速调节），代价是失去互锁保护。-7-3-读取BMS状态数据"><a href="#Direct模式省去Select步骤，直接发Operate。适用于响应速度要求极高的场景（如AGC快速调节），代价是失去互锁保护。-7-3-读取BMS状态数据" class="headerlink" title="  Direct模式省去Select步骤，直接发Operate。适用于响应速度要求极高的场景（如AGC快速调节），代价是失去互锁保护。##  7.3 读取BMS状态数据"></a>  Direct模式省去Select步骤，直接发Operate。适用于响应速度要求极高的场景（如AGC快速调节），代价是失去互锁保护。<br><div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br><span class="line">14</span><br><span class="line">15</span><br><span class="line">16</span><br></pre></td><td class="code"><pre><span class="line">Python MMS客户端示例（使用libiec61850 Python绑定）</span><br><span class="line">  import iec61850</span><br><span class="line"></span><br><span class="line">  connection = iec61850.IedConnection.create()</span><br><span class="line">  connection.connect(&quot;192.168.1.10&quot;, 102)</span><br><span class="line"></span><br><span class="line">Direct控制：直接写入有功功率限制</span><br><span class="line">  control_object = connection.createControlObjectClient(</span><br><span class="line">      &quot;BESS1/DCSO1.WMaxLimPct&quot;</span><br><span class="line">  )</span><br><span class="line">  control_object.setCommandTerminationHandler(termination_handler)</span><br><span class="line"></span><br><span class="line">  # 直接操作模式</span><br><span class="line">  val = iec61850.MmsValue.newFloat(75.0)</span><br><span class="line">  control_object.operate(val)</span><br><span class="line">  connection.close()</span><br></pre></td></tr></table></figure></div><br>##  7.3 读取BMS状态数据<br><div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br><span class="line">14</span><br></pre></td><td class="code"><pre><span class="line"># 批量读取电池状态数据集</span><br><span class="line">error, values = connection.readDataSetValues(</span><br><span class="line">    &quot;BESS1_BMS1/BATT/LLN0$DS_BattStatus&quot;, None</span><br><span class="line">)</span><br><span class="line"></span><br><span class="line"># 逐个解析数据集成员</span><br><span class="line">for i, member_ref in enumerate(dataset_members):</span><br><span class="line">    val = values.getElement(i)</span><br><span class="line">    if &quot;SoC&quot; in member_ref:</span><br><span class="line">        soc = val.toFloat()</span><br><span class="line">        print(f&quot;SOC: &#123;soc:.1f&#125;%&quot;)</span><br><span class="line">    elif &quot;Vol&quot; in member_ref:</span><br><span class="line">        voltage = val.toFloat()</span><br><span class="line">        print(f&quot;Voltage: &#123;voltage:.2f&#125;V&quot;)</span><br></pre></td></tr></table></figure></div></h2><h1 id="八、国内BMS接入的三种方案"><a href="#八、国内BMS接入的三种方案" class="headerlink" title="八、国内BMS接入的三种方案"></a>八、国内BMS接入的三种方案</h1><p>  国内绝大多数BMS使用CAN 2.0或RS485私有协议，直接接入IEC 61850网络需要协议转换。三种方案各有适用场景：</p>
<h3 id="方案一：软网关（推荐用于新建项目）"><a href="#方案一：软网关（推荐用于新建项目）" class="headerlink" title="方案一：软网关（推荐用于新建项目）"></a>方案一：软网关（推荐用于新建项目）</h3><p>  在工控机上运行IEC 61850 Server SDK（如<strong>libiec61850、MZ Automation</strong>），轮询BMS串口数据并映射到标准逻辑节点：</p>
<div class="code-container" data-rel="Plaintext"><figure class="iseeu highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br><span class="line">14</span><br><span class="line">15</span><br><span class="line">16</span><br><span class="line">17</span><br><span class="line">18</span><br><span class="line">19</span><br><span class="line">20</span><br><span class="line">21</span><br><span class="line">22</span><br><span class="line">23</span><br><span class="line">24</span><br><span class="line">25</span><br><span class="line">26</span><br><span class="line">27</span><br><span class="line">28</span><br></pre></td><td class="code"><pre><span class="line"># 软网关核心逻辑示意</span><br><span class="line">class BmsToIec61850Gateway:</span><br><span class="line">    def __init__(self, bms_port, iec_server):</span><br><span class="line">        self.bms = CANBusReader(bms_port)</span><br><span class="line">        self.server = iec_server</span><br><span class="line"></span><br><span class="line">    def poll_and_update(self):</span><br><span class="line">        while True:</span><br><span class="line">            # 从BMS读取数据</span><br><span class="line">            bms_data = self.bms.read_cluster_status()</span><br><span class="line"></span><br><span class="line">            # 映射到IEC 61850数据模型</span><br><span class="line">            # ZBAT.SoC</span><br><span class="line">            self.server.updateAttributeFloat(</span><br><span class="line">                &quot;BESS1_BMS1/BATT/ZBAT1.SoC.instMag.f&quot;,</span><br><span class="line">                bms_data.soc</span><br><span class="line">            )</span><br><span class="line">            # ZBAT.Vol（端电压）</span><br><span class="line">            self.server.updateAttributeFloat(</span><br><span class="line">                &quot;BESS1_BMS1/BATT/ZBAT1.Vol.instMag.f&quot;,</span><br><span class="line">                bms_data.voltage</span><br><span class="line">            )</span><br><span class="line">            # DSTO.ChaSt（充电状态）</span><br><span class="line">            self.server.updateAttributeInt32(</span><br><span class="line">                &quot;BESS1_BMS1/BATT/DSTO1.ChaSt.stVal&quot;,</span><br><span class="line">                self._map_charge_state(bms_data.state)</span><br><span class="line">            )</span><br><span class="line">            time.sleep(0.1)  # 100ms轮询</span><br></pre></td></tr></table></figure></div>
<h3 id="方案二：硬网关"><a href="#方案二：硬网关" class="headerlink" title="方案二：硬网关"></a>方案二：硬网关</h3><p>  使用专用协议转换盒（如MOXA MGate定制版），通过Modbus&#x2F;CAN采集BMS数据，转换为IEC 61850MMS上报。优点是工业级可靠性，缺点是灵活性差，LN映射表修改需要重新配置硬件。</p>
<h3 id="方案三：原生61850-BMS"><a href="#方案三：原生61850-BMS" class="headerlink" title="方案三：原生61850 BMS"></a>方案三：原生61850 BMS</h3><p>  BMS主控板直接集成IEC 61850协议栈，实时性最佳，但研发成本高、认证周期长。目前宁德时代部分定制项目和少数高端储能产品已经采用这种方案。</p>
<hr>
<h1 id="九、工程落地中的常见问题与解决思路"><a href="#九、工程落地中的常见问题与解决思路" class="headerlink" title="九、工程落地中的常见问题与解决思路"></a>九、工程落地中的常见问题与解决思路</h1><h3 id="问题一：GOOSE不通"><a href="#问题一：GOOSE不通" class="headerlink" title="问题一：GOOSE不通"></a>问题一：GOOSE不通</h3><p>  最常见原因是VLAN配置错误。GOOSE是以太网L2组播，不经过路由器，必须确保发布端和所有订阅端在同一个L2广播域（同一VLAN）。另一个常见原因是SCD文件里的MAC地址和VLAN ID没有与实际交换机配置对应。</p>
<p>  排查方法：用Wireshark抓包，过滤iec61850goose，确认能收到报文，然后检查appID和goID是否与SCD中的订阅配置一致。</p>
<h3 id="问题二：MMS-Report不上报"><a href="#问题二：MMS-Report不上报" class="headerlink" title="问题二：MMS Report不上报"></a>问题二：MMS Report不上报</h3><p>  先检查Report控制块是否被正确使能。EMS连接后必须显式发送EnableReporting指令激活BRCB&#x2F;URCB，IED不会自动开始上报。其次检查intgPd（完整性周期）设置，如果设为0表示只靠事件触发，数据变化不超过deadband就永远不会上报。</p>
<h3 id="问题三：时间同步精度不足影响SV"><a href="#问题三：时间同步精度不足影响SV" class="headerlink" title="问题三：时间同步精度不足影响SV"></a>问题三：时间同步精度不足影响SV</h3><p>  SV依赖IEEE 1588 PTP，需要交换机支持硬件时间戳（Boundary Clock或Transparent Clock）。如果交换机只支持软件时间戳，抖动会超过1μs，SV的smpSynch标志会置为不同步状态，保护装置会拒绝使用这批采样数据。</p>
<h3 id="问题四：MMS性能瓶颈"><a href="#问题四：MMS性能瓶颈" class="headerlink" title="问题四：MMS性能瓶颈"></a>问题四：MMS性能瓶颈</h3><p>  单个MMS连接轮询过多数据点会导致延时累积。工程上的优化原则：用GetDataSetValues替代逐点Read，一次请求获取整个数据集；为高频数据单独建立数据集，低频数据放另一个数据集，设置不同的上报周期；SOC类死区设0.5%，电压类死区设0.5%，减少不必要的事<br>  件上报。</p>
<hr>
<h1 id="十、安全合规：不能绕过的工程要求"><a href="#十、安全合规：不能绕过的工程要求" class="headerlink" title="十、安全合规：不能绕过的工程要求"></a>十、安全合规：不能绕过的工程要求</h1><p>  IEC 61850原始协议没有强制加密认证，但接入调度系统和大型储能站的项目必须满足安全要求。</p>
<p>  IEC 62351系列标准为IEC 61850提供安全扩展：</p>
<ul>
<li>IEC 62351-3：MMS传输层安全，即MMS over TLS（端口3782替代102）</li>
<li>IEC 62351-4：MMS应用层认证</li>
<li>IEC 62351-5：GOOSE和SV的消息认证（HMAC签名）</li>
</ul>
<p>  国内项目还需满足国密合规要求：TLS 1.3 +SM2&#x2F;SM4替代RSA&#x2F;AES，MMS通道使用SM2证书双向认证，GOOSE安全标签使用SM3哈希签名。参考标准GB&#x2F;T 37092。</p>
<p>  国网Q&#x2F;GDW 1396接入规范要求调度主站MMS接入必须通过二遥&#x2F;四遥信号映射验证，这意味着储能系统的SOC上报、功率控制接口必须与调度主站提前约定好逻辑节点实例名和数据对象映射表。</p>
<hr>
<h1 id="结语：标准是基础，工程是关键"><a href="#结语：标准是基础，工程是关键" class="headerlink" title="结语：标准是基础，工程是关键"></a>结语：标准是基础，工程是关键</h1><p>  IEC 61850提供了一套严谨的技术框架，把储能系统的设备互联从”私有协议约定”提升到了”标准化模型互操作”的水平。但标准只是基础，工程落地的核心在于以下几点：</p>
<p>  SCL文件的设计质量决定了联调效率。 一份设计规范、LN实例编号清晰、GOOSE关系明确的SCD文件，可以把联调工期从三周压缩到三天。反之，LN命名混乱、数据集定义不合理的项目，联调过程会充满痛苦的逐点排查。</p>
<p>  GOOSE设计要做好冗余。过程层交换机必须做双环网冗余（PRP&#x2F;HSR协议），GOOSE联跳报文不能依赖单点，储能系统的高可用性在这里是有成本的。</p>
<p>  MMS性能要提前规划。 一个100MWh的储能站可能有50台以上的BMS-IED，每台上报数百个数据点，如果不做好数据集设计和deadband优化，MMS网络在满负荷运行时会出现明显延迟，影响EMS的控制响应速度。</p>
<p>  与调度系统的接口必须在方案设计阶段明确。 LN映射表一旦进入联调阶段再修改，牵一发动全身，代价极高。</p>
<p>  IEC 61850在储能行业的渗透率还在快速提升，随着大型储能项目接入电网调度系统的比例增加，这套标准将从”可选项”逐渐变成”必选项”。现在理解和掌握它，比等到项目现场再临时学习，要划算得多。</p>

		</div>

		
		<div class="post-copyright-info w-full my-8 px-2 sm:px-6 md:px-8">
			<div class="article-copyright-info-container">
    <ul>
        <li><strong>标题:</strong> IEC 61850 在储能系统中的深度解析：从标准架构到工程代码实现</li>
        <li><strong>作者:</strong> kuangyue111</li>
        <li><strong>创建于
                :</strong> 2026-06-16 15:00:00</li>
        
            <li>
                <strong>更新于
                    :</strong> 2026-06-16 10:14:05
            </li>
        
        <li>
            <strong>链接:</strong> https://kuangyue111.github.io/2026/06/16/2026-06-16-iec61850-in-energy-storage/
        </li>
        <li>
            <strong>
                版权声明:
            </strong>
            

            
                本文章采用 <a class="license" target="_blank" rel="noopener" href="https://creativecommons.org/licenses/by-nc-sa/4.0">CC BY-NC-SA 4.0</a> 进行许可。
            
        </li>
    </ul>
</div>

		</div>
		

		
		<ul class="post-tags-box text-lg mt-1.5 flex-wrap justify-center flex md:hidden">
			
			<li class="tag-item mx-0.5">
				<a href="/tags/%E5%B5%8C%E5%85%A5%E5%BC%8F/">#嵌入式</a>&nbsp;
			</li>
			
			<li class="tag-item mx-0.5">
				<a href="/tags/%E5%82%A8%E8%83%BD/">#储能</a>&nbsp;
			</li>
			
			<li class="tag-item mx-0.5">
				<a href="/tags/EMS/">#EMS</a>&nbsp;
			</li>
			
			<li class="tag-item mx-0.5">
				<a href="/tags/%E9%80%9A%E4%BF%A1%E5%8D%8F%E8%AE%AE/">#通信协议</a>&nbsp;
			</li>
			
			<li class="tag-item mx-0.5">
				<a href="/tags/IEC61850/">#IEC61850</a>&nbsp;
			</li>
			
			<li class="tag-item mx-0.5">
				<a href="/tags/SCADA/">#SCADA</a>&nbsp;
			</li>
			
			<li class="tag-item mx-0.5">
				<a href="/tags/MMS/">#MMS</a>&nbsp;
			</li>
			
			<li class="tag-item mx-0.5">
				<a href="/tags/GOOSE/">#GOOSE</a>&nbsp;
			</li>
			
			<li class="tag-item mx-0.5">
				<a href="/tags/%E7%94%B5%E5%8A%9B%E6%A0%87%E5%87%86/">#电力标准</a>&nbsp;
			</li>
			
		</ul>
		

		

		
		<div class="article-nav my-8 flex justify-between items-center px-2 sm:px-6 md:px-8">
			
			<div class="article-prev border-border-color shadow-redefine-flat shadow-shadow-color-2 rounded-medium px-4 py-2 hover:shadow-redefine-flat-hover hover:shadow-shadow-color-2">
				<a class="prev" rel="prev" href="/2026/06/18/2026-06-18-tesla-thermal-management-system/">
					<span class="left arrow-icon flex justify-center items-center">
						<i class="fa-solid fa-chevron-left"></i>
					</span>
					<span class="title flex justify-center items-center">
						<span class="post-nav-title-item truncate max-w-48">特斯拉热管理系统完整技术资料</span>
						<span class="post-nav-item">上一篇</span>
					</span>
				</a>
			</div>
			
			
			<div class="article-next border-border-color shadow-redefine-flat shadow-shadow-color-2 rounded-medium px-4 py-2 hover:shadow-redefine-flat-hover hover:shadow-shadow-color-2">
				<a class="next" rel="next" href="/2026/06/13/2026-06-13-reduce-ai-cost-200-to-20/">
					<span class="title flex justify-center items-center">
						<span class="post-nav-title-item truncate max-w-48">我是怎么把每月200刀省到20的</span>
						<span class="post-nav-item">下一篇</span>
					</span>
					<span class="right arrow-icon flex justify-center items-center">
						<i class="fa-solid fa-chevron-right"></i>
					</span>
				</a>
			</div>
			
		</div>
		


		
		<div class="comment-container px-2 sm:px-6 md:px-8 pb-8">
			<div class="comments-container mt-10 w-full ">
    <div id="comment-anchor" class="w-full h-2.5"></div>
    <div class="comment-area-title w-full my-1.5 md:my-2.5 text-xl md:text-3xl font-bold">
        评论
    </div>
    

        
            
    <div id="waline"></div>
    <script type="module" data-swup-reload-script>
      import { init } from '/js/libs/waline.js';

      (function() {
        const startPath = location.pathname;
        const startTime = Date.now();
        const retryDelay = 200;
        const retryLimit = 5000;

        const runWaline = () => {
          if (location.pathname !== startPath) {
            return;
          }

          const container = document.getElementById('waline');
          if (!container) {
            if (Date.now() - startTime < retryLimit) {
              setTimeout(runWaline, retryDelay);
            }
            return;
          }

          if (window.redefineWalineInstance?.destroy) {
            window.redefineWalineInstance.destroy();
          }

          container.innerHTML = '';
          window.redefineWalineInstance = init({
            el: '#waline',
            serverURL: 'https://example.example.com',
            path: location.pathname,
            dark: 'body[class~="dark-mode"]',
            reaction: false,
            requiredMeta: ['nick', 'mail'],
            emoji: [],
                      lang: 'zh-CN',
          });
        };

        runWaline();
      })();
    </script>



        
    
</div>

		</div>
		
	</div>

	
	<div class="toc-content-container">
		<div class="post-toc-wrap">
	<div class="post-toc">
		<div class="toc-title">目录</div>
		<div class="page-title">IEC 61850 在储能系统中的深度解析：从标准架构到工程代码实现</div>
		<ol class="nav"><li class="nav-item nav-level-1"><a class="nav-link" href="#%E4%B8%80%E3%80%81%E4%B8%BA%E4%BB%80%E4%B9%88%E5%82%A8%E8%83%BD%E7%B3%BB%E7%BB%9F%E9%9C%80%E8%A6%81IEC-61850"><span class="nav-text">一、为什么储能系统需要IEC 61850</span></a></li><li class="nav-item nav-level-1"><a class="nav-link" href="#%E4%BA%8C%E3%80%81IEC-61850%E6%A0%87%E5%87%86%E4%BD%93%E7%B3%BB%E7%9A%84%E5%AE%8C%E6%95%B4%E6%9E%B6%E6%9E%84"><span class="nav-text">二、IEC 61850标准体系的完整架构</span></a></li><li class="nav-item nav-level-1"><a class="nav-link" href="#%E4%B8%89%E3%80%81%E6%A0%B8%E5%BF%83%E6%A6%82%E5%BF%B5%EF%BC%9AIED%E3%80%81%E9%80%BB%E8%BE%91%E8%8A%82%E7%82%B9%E4%B8%8E%E6%95%B0%E6%8D%AE%E5%AF%B9%E8%B1%A1"><span class="nav-text">三、核心概念：IED、逻辑节点与数据对象</span></a><ol class="nav-child"><li class="nav-item nav-level-2"><a class="nav-link" href="#3-1-IED%EF%BC%88%E6%99%BA%E8%83%BD%E7%94%B5%E5%AD%90%E8%AE%BE%E5%A4%87%EF%BC%89"><span class="nav-text">3.1 IED（智能电子设备）</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#3-2-%E9%80%BB%E8%BE%91%E8%8A%82%E7%82%B9%E7%9A%84%E5%91%BD%E5%90%8D%E8%A7%84%E5%88%99"><span class="nav-text">3.2 逻辑节点的命名规则</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#3-3-%E5%82%A8%E8%83%BD%E4%B8%93%E7%94%A8%E9%80%BB%E8%BE%91%E8%8A%82%E7%82%B9%E8%AF%A6%E8%A7%A3"><span class="nav-text">3.3 储能专用逻辑节点详解</span></a></li></ol></li><li class="nav-item nav-level-1"><a class="nav-link" href="#%E5%9B%9B%E3%80%81%E4%B8%89%E5%A4%A7%E9%80%9A%E4%BF%A1%E6%9C%8D%E5%8A%A1%EF%BC%9AGOOSE%E3%80%81SV%E3%80%81MMS"><span class="nav-text">四、三大通信服务：GOOSE、SV、MMS</span></a><ol class="nav-child"><li class="nav-item nav-level-2"><a class="nav-link" href="#4-1-GOOSE-%E2%80%94%E2%80%94-%E6%AF%AB%E7%A7%92%E7%BA%A7%E4%BF%9D%E6%8A%A4%E8%81%94%E8%B7%B3"><span class="nav-text">4.1 GOOSE —— 毫秒级保护联跳</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#4-2-SV-%E2%80%94%E2%80%94-%E5%BE%AE%E7%A7%92%E7%BA%A7%E7%B2%BE%E5%AF%86%E9%87%87%E6%A0%B7"><span class="nav-text">4.2 SV —— 微秒级精密采样</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#4-3-MMS-%E2%80%94%E2%80%94-%E5%82%A8%E8%83%BDEMS%E7%9A%84%E4%B8%BB%E5%8A%9B%E9%80%9A%E4%BF%A1%E9%80%9A%E9%81%93"><span class="nav-text">4.3 MMS —— 储能EMS的主力通信通道</span></a></li></ol></li><li class="nav-item nav-level-1"><a class="nav-link" href="#%E4%BA%94%E3%80%81%E5%82%A8%E8%83%BDEMS%E4%B8%89%E5%B1%82%E9%80%9A%E4%BF%A1%E6%9E%B6%E6%9E%84"><span class="nav-text">五、储能EMS三层通信架构</span></a></li><li class="nav-item nav-level-1"><a class="nav-link" href="#%E5%85%AD%E3%80%81SCL%E9%85%8D%E7%BD%AE%E6%96%87%E4%BB%B6%EF%BC%9A%E5%B7%A5%E7%A8%8B%E8%90%BD%E5%9C%B0%E7%9A%84%E6%A0%B8%E5%BF%83"><span class="nav-text">六、SCL配置文件：工程落地的核心</span></a><ol class="nav-child"><li class="nav-item nav-level-2"><a class="nav-link" href="#6-1-SCL%E6%96%87%E4%BB%B6%E4%BD%93%E7%B3%BB"><span class="nav-text">6.1 SCL文件体系</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#6-2-%E5%B7%A5%E7%A8%8B%E9%85%8D%E7%BD%AE%E6%B5%81%E7%A8%8B"><span class="nav-text">6.2 工程配置流程</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#6-3-SCD%E6%96%87%E4%BB%B6%E7%9A%84%E5%85%B3%E9%94%AEXML%E7%BB%93%E6%9E%84"><span class="nav-text">6.3 SCD文件的关键XML结构</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#%E4%B8%80%E4%B8%AA%E5%85%B8%E5%9E%8B%E7%9A%84%E5%82%A8%E8%83%BD%E7%B3%BB%E7%BB%9FSCD%E7%89%87%E6%AE%B5%EF%BC%8C%E6%8F%8F%E8%BF%B0BMS-IED%E7%9A%84%E9%80%BB%E8%BE%91%E8%8A%82%E7%82%B9%E5%AE%9E%E4%BE%8B%EF%BC%9A"><span class="nav-text">  一个典型的储能系统SCD片段，描述BMS-IED的逻辑节点实例：123456789101112131415161718192021222324252627282930313233&lt;IED name&#x3D;&quot;BESS1_BMS1&quot; desc&#x3D;&quot;Battery Cluster 1 BMS&quot;&gt;  &lt;AccessPoint name&#x3D;&quot;S1&quot;&gt;    &lt;Server&gt;      &lt;LDevice inst&#x3D;&quot;BATT&quot;&gt;        &lt;!-- 逻辑节点0：必须存在，包含设备信息 --&gt;        &lt;LN0 lnClass&#x3D;&quot;LLN0&quot; inst&#x3D;&quot;&quot; lnType&#x3D;&quot;LLN0_Type&quot;&gt;          &lt;!-- GOOSE控制块：发布跳闸信号 --&gt;          &lt;GSEControl name&#x3D;&quot;GoCB_Trip&quot; datSet&#x3D;&quot;DS_Trip&quot;                      appID&#x3D;&quot;0x0001&quot; confRev&#x3D;&quot;1&quot;&#x2F;&gt;          &lt;!-- Report控制块：上报电池状态 --&gt;          &lt;ReportControl name&#x3D;&quot;BRC_Status&quot; datSet&#x3D;&quot;DS_BattStatus&quot;rptID&#x3D;&quot;BESS1_BMS1_Status&quot; buffered&#x3D;&quot;true&quot;                         intgPd&#x3D;&quot;1000&quot;&#x2F;&gt;        &lt;&#x2F;LN0&gt;        &lt;!-- ZBAT：电池单元状态 --&gt;        &lt;LN lnClass&#x3D;&quot;ZBAT&quot; inst&#x3D;&quot;1&quot; lnType&#x3D;&quot;ZBAT_LFP_314Ah&quot;&gt;          &lt;!-- SoC：SOC上报，设置deadband&#x3D;0.5% --&gt;          &lt;DOI name&#x3D;&quot;SoC&quot;&gt;            &lt;DAI name&#x3D;&quot;db&quot;&gt;              &lt;Val&gt;5&lt;&#x2F;Val&gt;   &lt;!-- deadband&#x3D;0.5%，单位0.1% --&gt;            &lt;&#x2F;DAI&gt;          &lt;&#x2F;DOI&gt;        &lt;&#x2F;LN&gt;        &lt;!-- DSTO：储能系统总状态 --&gt;        &lt;LN lnClass&#x3D;&quot;DSTO&quot; inst&#x3D;&quot;1&quot; lnType&#x3D;&quot;DSTO_Basic&quot;&gt;        &lt;&#x2F;LN&gt;      &lt;&#x2F;LDevice&gt;    &lt;&#x2F;Server&gt;  &lt;&#x2F;AccessPoint&gt;&lt;&#x2F;IED&gt;</span></a></li></ol></li><li class="nav-item nav-level-1"><a class="nav-link" href="#%E4%B8%83%E3%80%81%E5%8A%9F%E7%8E%87%E6%8E%A7%E5%88%B6%EF%BC%9ASBO%E4%B8%8EDirect%E4%B8%A4%E7%A7%8D%E6%8E%A7%E5%88%B6%E6%A8%A1%E5%BC%8F"><span class="nav-text">七、功率控制：SBO与Direct两种控制模式</span></a><ol class="nav-child"><li class="nav-item nav-level-2"><a class="nav-link" href="#7-1-SBO%EF%BC%88Select-Before-Operate%EF%BC%89"><span class="nav-text">7.1 SBO（Select-Before-Operate）</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#7-2-Direct%EF%BC%88%E7%9B%B4%E6%8E%A5%E6%8E%A7%E5%88%B6%EF%BC%89"><span class="nav-text">7.2 Direct（直接控制）</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#Direct%E6%A8%A1%E5%BC%8F%E7%9C%81%E5%8E%BBSelect%E6%AD%A5%E9%AA%A4%EF%BC%8C%E7%9B%B4%E6%8E%A5%E5%8F%91Operate%E3%80%82%E9%80%82%E7%94%A8%E4%BA%8E%E5%93%8D%E5%BA%94%E9%80%9F%E5%BA%A6%E8%A6%81%E6%B1%82%E6%9E%81%E9%AB%98%E7%9A%84%E5%9C%BA%E6%99%AF%EF%BC%88%E5%A6%82AGC%E5%BF%AB%E9%80%9F%E8%B0%83%E8%8A%82%EF%BC%89%EF%BC%8C%E4%BB%A3%E4%BB%B7%E6%98%AF%E5%A4%B1%E5%8E%BB%E4%BA%92%E9%94%81%E4%BF%9D%E6%8A%A4%E3%80%82-7-3-%E8%AF%BB%E5%8F%96BMS%E7%8A%B6%E6%80%81%E6%95%B0%E6%8D%AE"><span class="nav-text">  Direct模式省去Select步骤，直接发Operate。适用于响应速度要求极高的场景（如AGC快速调节），代价是失去互锁保护。12345678910111213141516Python MMS客户端示例（使用libiec61850 Python绑定）  import iec61850  connection &#x3D; iec61850.IedConnection.create()  connection.connect(&quot;192.168.1.10&quot;, 102)Direct控制：直接写入有功功率限制  control_object &#x3D; connection.createControlObjectClient(      &quot;BESS1&#x2F;DCSO1.WMaxLimPct&quot;  )  control_object.setCommandTerminationHandler(termination_handler)  # 直接操作模式  val &#x3D; iec61850.MmsValue.newFloat(75.0)  control_object.operate(val)  connection.close()##  7.3 读取BMS状态数据1234567891011121314# 批量读取电池状态数据集error, values &#x3D; connection.readDataSetValues(    &quot;BESS1_BMS1&#x2F;BATT&#x2F;LLN0$DS_BattStatus&quot;, None)# 逐个解析数据集成员for i, member_ref in enumerate(dataset_members):    val &#x3D; values.getElement(i)    if &quot;SoC&quot; in member_ref:        soc &#x3D; val.toFloat()        print(f&quot;SOC: {soc:.1f}%&quot;)    elif &quot;Vol&quot; in member_ref:        voltage &#x3D; val.toFloat()        print(f&quot;Voltage: {voltage:.2f}V&quot;)</span></a></li></ol></li><li class="nav-item nav-level-1"><a class="nav-link" href="#%E5%85%AB%E3%80%81%E5%9B%BD%E5%86%85BMS%E6%8E%A5%E5%85%A5%E7%9A%84%E4%B8%89%E7%A7%8D%E6%96%B9%E6%A1%88"><span class="nav-text">八、国内BMS接入的三种方案</span></a><ol class="nav-child"><li class="nav-item nav-level-3"><a class="nav-link" href="#%E6%96%B9%E6%A1%88%E4%B8%80%EF%BC%9A%E8%BD%AF%E7%BD%91%E5%85%B3%EF%BC%88%E6%8E%A8%E8%8D%90%E7%94%A8%E4%BA%8E%E6%96%B0%E5%BB%BA%E9%A1%B9%E7%9B%AE%EF%BC%89"><span class="nav-text">方案一：软网关（推荐用于新建项目）</span></a></li><li class="nav-item nav-level-3"><a class="nav-link" href="#%E6%96%B9%E6%A1%88%E4%BA%8C%EF%BC%9A%E7%A1%AC%E7%BD%91%E5%85%B3"><span class="nav-text">方案二：硬网关</span></a></li><li class="nav-item nav-level-3"><a class="nav-link" href="#%E6%96%B9%E6%A1%88%E4%B8%89%EF%BC%9A%E5%8E%9F%E7%94%9F61850-BMS"><span class="nav-text">方案三：原生61850 BMS</span></a></li></ol></li></ol></li><li class="nav-item nav-level-1"><a class="nav-link" href="#%E4%B9%9D%E3%80%81%E5%B7%A5%E7%A8%8B%E8%90%BD%E5%9C%B0%E4%B8%AD%E7%9A%84%E5%B8%B8%E8%A7%81%E9%97%AE%E9%A2%98%E4%B8%8E%E8%A7%A3%E5%86%B3%E6%80%9D%E8%B7%AF"><span class="nav-text">九、工程落地中的常见问题与解决思路</span></a><ol class="nav-child"><li class="nav-item nav-level-3"><a class="nav-link" href="#%E9%97%AE%E9%A2%98%E4%B8%80%EF%BC%9AGOOSE%E4%B8%8D%E9%80%9A"><span class="nav-text">问题一：GOOSE不通</span></a></li><li class="nav-item nav-level-3"><a class="nav-link" href="#%E9%97%AE%E9%A2%98%E4%BA%8C%EF%BC%9AMMS-Report%E4%B8%8D%E4%B8%8A%E6%8A%A5"><span class="nav-text">问题二：MMS Report不上报</span></a></li><li class="nav-item nav-level-3"><a class="nav-link" href="#%E9%97%AE%E9%A2%98%E4%B8%89%EF%BC%9A%E6%97%B6%E9%97%B4%E5%90%8C%E6%AD%A5%E7%B2%BE%E5%BA%A6%E4%B8%8D%E8%B6%B3%E5%BD%B1%E5%93%8DSV"><span class="nav-text">问题三：时间同步精度不足影响SV</span></a></li><li class="nav-item nav-level-3"><a class="nav-link" href="#%E9%97%AE%E9%A2%98%E5%9B%9B%EF%BC%9AMMS%E6%80%A7%E8%83%BD%E7%93%B6%E9%A2%88"><span class="nav-text">问题四：MMS性能瓶颈</span></a></li></ol></li></ol></li><li class="nav-item nav-level-1"><a class="nav-link" href="#%E5%8D%81%E3%80%81%E5%AE%89%E5%85%A8%E5%90%88%E8%A7%84%EF%BC%9A%E4%B8%8D%E8%83%BD%E7%BB%95%E8%BF%87%E7%9A%84%E5%B7%A5%E7%A8%8B%E8%A6%81%E6%B1%82"><span class="nav-text">十、安全合规：不能绕过的工程要求</span></a></li><li class="nav-item nav-level-1"><a class="nav-link" href="#%E7%BB%93%E8%AF%AD%EF%BC%9A%E6%A0%87%E5%87%86%E6%98%AF%E5%9F%BA%E7%A1%80%EF%BC%8C%E5%B7%A5%E7%A8%8B%E6%98%AF%E5%85%B3%E9%94%AE"><span class="nav-text">结语：标准是基础，工程是关键</span></a></li></ol>

	</div>
</div>
	</div>
	
</div>

			</div>

			
		</div>

		<div class="main-content-footer">
			<footer class="footer mt-5 py-5 h-auto text-base text-third-text-color relative border-t-2 border-t-border-color">
    <div class="info-container py-3 text-center">
        
        <div class="text-center">
            &copy;
            
              <span>2022</span>
              -
            
            2026&nbsp;&nbsp;<i class="fa-solid fa-heart fa-beat" style="--fa-animation-duration: 0.5s; color: #f54545"></i>&nbsp;&nbsp;<a href="/">kuangyue111</a>
            
                
                <p class="post-count space-x-0.5">
                    <span>
                        共撰写了 45 篇文章
                    </span>
                    
                </p>
            
        </div>
        
            <script data-swup-reload-script src="https://cn.vercount.one/js"></script>
            <div class="relative text-center lg:absolute lg:right-[20px] lg:top-1/2 lg:-translate-y-1/2 lg:text-right">
                
                    <span id="busuanzi_container_site_uv" class="lg:!block">
                        <span class="text-sm">访问人数</span>
                        <span id="busuanzi_value_site_uv"></span>
                    </span>
                
                
                    <span id="busuanzi_container_site_pv" class="lg:!block">
                        <span class="text-sm">总访问量</span>
                        <span id="busuanzi_value_site_pv"></span>
                    </span>
                
            </div>
        
        <div class="relative text-center lg:absolute lg:left-[20px] lg:top-1/2 lg:-translate-y-1/2 lg:text-left">
            <span class="lg:block text-sm">由 <?xml version="1.0" encoding="utf-8"?><!DOCTYPE svg PUBLIC "-//W3C//DTD SVG 1.1//EN" "http://www.w3.org/Graphics/SVG/1.1/DTD/svg11.dtd"><svg class="relative top-[2px] inline-block align-baseline" version="1.1" id="圖層_1" xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" x="0px" y="0px" width="1rem" height="1rem" viewBox="0 0 512 512" enable-background="new 0 0 512 512" xml:space="preserve"><path fill="#0E83CD" d="M256.4,25.8l-200,115.5L56,371.5l199.6,114.7l200-115.5l0.4-230.2L256.4,25.8z M349,354.6l-18.4,10.7l-18.6-11V275H200v79.6l-18.4,10.7l-18.6-11v-197l18.5-10.6l18.5,10.8V237h112v-79.6l18.5-10.6l18.5,10.8V354.6z"/></svg><a target="_blank" class="text-base" href="https://hexo.io">Hexo</a> 驱动</span>
            <span class="text-sm lg:block">主题&nbsp;<a class="text-base" target="_blank" href="https://github.com/EvanNotFound/hexo-theme-redefine">Redefine v2.9.0</a></span>
        </div>
        
        
            <div>
                博客已运行 <span class="odometer" id="runtime_days" ></span> 天 <span class="odometer" id="runtime_hours"></span> 小时 <span class="odometer" id="runtime_minutes"></span> 分钟 <span class="odometer" id="runtime_seconds"></span> 秒
            </div>
        
        
            <script data-swup-reload-script>
                try {
                    function odometer_init() {
                    const elements = document.querySelectorAll('.odometer');
                    elements.forEach(el => {
                        new Odometer({
                            el,
                            format: '( ddd).dd',
                            duration: 200
                        });
                    });
                    }
                    odometer_init();
                } catch (error) {}
            </script>
        
        
        
    </div>  
</footer>
		</div>
	</div>

	
	<div class="post-tools">
		<div class="post-tools-container">
	<ul class="article-tools-list">
		<!-- TOC aside toggle -->
		
		<li class="right-bottom-tools page-aside-toggle">
			<i class="fa-regular fa-outdent"></i>
		</li>
		

		<!-- go comment -->
		
		<li class="go-comment">
			<i class="fa-regular fa-comments"></i>
		</li>
		
	</ul>
</div>
	</div>
	

	<div class="right-side-tools-container">
		<div class="side-tools-container">
	<ul class="hidden-tools-list">
		<li class="right-bottom-tools tool-font-adjust-plus flex justify-center items-center">
			<i class="fa-regular fa-magnifying-glass-plus"></i>
		</li>

		<li class="right-bottom-tools tool-font-adjust-minus flex justify-center items-center">
			<i class="fa-regular fa-magnifying-glass-minus"></i>
		</li>

		<li class="right-bottom-tools tool-dark-light-toggle flex justify-center items-center">
			<i class="fa-regular fa-moon"></i>
		</li>

		<!-- rss -->
		

		

		<li class="right-bottom-tools tool-scroll-to-bottom flex justify-center items-center">
			<i class="fa-regular fa-arrow-down"></i>
		</li>
	</ul>

	<ul class="visible-tools-list">
		<li class="right-bottom-tools toggle-tools-list flex justify-center items-center">
			<i class="fa-regular fa-cog fa-spin"></i>
		</li>
		
		<li class="right-bottom-tools tool-scroll-to-top flex justify-center items-center">
			<i class="arrow-up fas fa-arrow-up"></i>
			<span class="percent"></span>
		</li>
		
		
	</ul>
</div>
	</div>

	<div class="image-viewer-container" role="dialog" aria-modal="true" aria-label="图片查看器">
	<button class="image-viewer-close" type="button" aria-label="关闭">
		<i class="fa-solid fa-xmark"></i>
	</button>
	<button class="image-viewer-prev" type="button" aria-label="上一页">
		<i class="fa-solid fa-chevron-left"></i>
	</button>
	<div class="image-viewer-frame">
		<img src="" alt="">
	</div>
	<div class="image-viewer-exif-panel hidden absolute left-1/2 bottom-20 -translate-x-1/2 w-[min(92vw,420px)] max-h-[60vh] overflow-hidden rounded-2xl bg-background-color-transparent-80 p-4 text-left shadow-redefine-flat backdrop-blur-md" role="dialog" aria-label="EXIF" aria-hidden="true">
		<div class="flex items-center justify-between mb-3">
			<span class="text-sm font-semibold text-first-text-color">EXIF</span>
			<button class="image-viewer-exif-close flex h-8 w-8 items-center justify-center rounded-full bg-background-color-transparent-80 text-first-text-color transition hover:bg-background-color-transparent-40" type="button" aria-label="关闭">
				<i class="fa-solid fa-xmark text-[0.65rem]"></i>
			</button>
		</div>
		<div class="image-viewer-exif-cards grid grid-cols-1 sm:grid-cols-2 gap-3 max-h-[50vh] overflow-y-auto pr-1 scrollbar-hide"></div>
		<template class="image-viewer-exif-card-template">
			<div class="rounded-lg bg-background-color-transparent-40 px-3 py-2">
				<div class="image-viewer-exif-card-header flex items-center gap-2 mb-1">
					<i class="image-viewer-exif-card-icon fa-solid fa-circle-info text-xs text-third-text-color"></i>
					<div class="image-viewer-exif-card-title text-xs font-semibold text-first-text-color"></div>
				</div>
				<div class="image-viewer-exif-card-items flex flex-col gap-1"></div>
			</div>
		</template>
	</div>
	<button class="image-viewer-exif-toggle flex items-center gap-2 hidden absolute left-1/2 bottom-6 -translate-x-1/2 rounded-full border border-border-color bg-background-color-transparent-80 px-4 py-2 text-first-text-color backdrop-blur-md transition hover:bg-background-color-transparent-40" type="button" aria-label="EXIF" aria-expanded="false">
		<i class="fa-solid fa-circle-info text-xs"></i>
		<span class="text-xs font-semibold uppercase tracking-wider">EXIF</span>
	</button>
	<button class="image-viewer-next" type="button" aria-label="下一页">
		<i class="fa-solid fa-chevron-right"></i>
	</button>
</div>


	

</main>



<script src="/js/build/libs/Swup.min.js"></script>

<script src="/js/build/libs/SwupSlideTheme.min.js"></script>

<script src="/js/build/libs/SwupScriptsPlugin.min.js"></script>

<script src="/js/build/libs/SwupProgressPlugin.min.js"></script>

<script src="/js/build/libs/SwupScrollPlugin.min.js"></script>

<script src="/js/build/libs/SwupPreloadPlugin.min.js"></script>

<script>
    window.swup = new Swup({
        plugins: [
            new SwupScriptsPlugin({
                optin: true,
            }),
            new SwupProgressPlugin(),
            new SwupScrollPlugin({
                offset: 80,
            }),
            new SwupSlideTheme({
                mainElement: ".main-content-body",
            }),
            new SwupPreloadPlugin(),
        ],
        containers: ["#swup"],
    });

    window.dispatchEvent(
        new CustomEvent("redefine:swup:ready", {
            detail: {
                swup: window.swup,
            },
        }),
    );
</script>




	
<script src="/js/build/main.js" type="module"></script>



    
<script src="/js/build/libs/odometer.min.js"></script>

    
<link rel="stylesheet" href="/assets/odometer-theme-minimal.css">







  
<script src="/js/build/libs/Typed.min.js"></script>










<script src="/js/build/libs/moment-with-locales.min.js" data-swup-reload-script=""></script>



	
</body>

</html>